      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeMedium HTGSETP_SCH_PACU_VAV_bot",
      "cooling_setpoint_schedule": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "OfficeLarge Data Center",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "OfficeLarge",
      "lighting_secondary_space_type": "Data Center",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 20,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "DataCenter_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": null,
      "ventilation_primary_space_type": null,
      "ventilation_secondary_space_type": null,
      "ventilation_per_area": null,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": null,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": null,
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_DC_SCH",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_DC_SCH",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "OfficeLarge Main Data Center",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "OfficeLarge",
      "lighting_secondary_space_type": "Data Center",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 45,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "DataCenter_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": null,
      "ventilation_primary_space_type": null,
      "ventilation_secondary_space_type": null,
      "ventilation_per_area": null,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": null,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": null,
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_DC_SCH",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_DC_SCH",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "OpenOffice",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Open Plan",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.71,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5.25,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "PrintRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2.79,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "Restroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Restrooms",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.07,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeMedium BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Breakroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lounge/Recreation",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.73,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 5.58,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Conference/meeting",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 50,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Classroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Classroom/Lecture/Training",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.24,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.929,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH_2013",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Classrooms (age 9 plus)",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 35,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - ClosedOffice",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": "na",
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.87,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 4.75,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Conference",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Conference/Meeting/Multipurpose",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.23,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Conference/meeting",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 50,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Corridor",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor/Transition",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.29,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Dining",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Dining Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.65,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Reception areas",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Elec/MechRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Electrical/Mechanical",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.95,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.27,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": 3,
      "service_water_heating_area": 5502,
      "service_water_heating_peak_flow_per_area": 0.0005452562704471102,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeSmall BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Lobby",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.27,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Main entry lobbies",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - OpenOffice",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Open Plan",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.96,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5.25,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Restroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Restrooms",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.27,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Stair",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Stairway",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.69,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "SmallOffice - Storage",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "Stair",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Stairway",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.69,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "Storage",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "Vending",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor/Transition",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0.4,
      "lighting_fraction_radiant": 0.4,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3.85,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 1,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "WholeBuilding - Lg Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Office",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": 0.68,
      "ssa_nongeometry_fraction": 0.32,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.74973447,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Whole Building",
      "ventilation_per_area": 0.085,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeLarge ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.111999776,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 27.7,
      "service_water_heating_area": 53628,
      "service_water_heating_peak_flow_per_area": 0.0005165212202580741,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeLarge BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "WholeBuilding - Lg Office-basement",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Office",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": 0.68,
      "ssa_nongeometry_fraction": 0.32,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.45,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "Always On",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Whole Building",
      "ventilation_per_area": 0.085,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeLarge ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.111999776,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 27.7,
      "service_water_heating_area": 53628,
      "service_water_heating_peak_flow_per_area": 0.0005165212202580741,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeLarge BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "WholeBuilding - Lg Office-others",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Office",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeLarge BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": 0.68,
      "ssa_nongeometry_fraction": 0.32,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.75,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeLarge BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Whole Building",
      "ventilation_per_area": 0.085,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OfficeLarge BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeLarge ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.111999776,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeLarge INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeLarge HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeLarge CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 27.7,
      "service_water_heating_area": 53628,
      "service_water_heating_peak_flow_per_area": 0.0005165212202580741,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeLarge BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "WholeBuilding - Md Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Office",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeMedium BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": 0.68,
      "ssa_nongeometry_fraction": 0.32,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.75,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeMedium BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Whole Building",
      "ventilation_per_area": 0.085,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OfficeMedium BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeMedium ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0595,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeMedium INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeMedium HTGSETP_SCH_PACU_VAV_bot",
      "cooling_setpoint_schedule": "OfficeMedium CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 51,
      "service_water_heating_area": 53628,
      "service_water_heating_peak_flow_per_area": 0.000950995748489595,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeMedium BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Office",
      "space_type": "WholeBuilding - Sm Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Office",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OfficeSmall BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.63,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OfficeSmall BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Whole Building",
      "ventilation_per_area": 0.085,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5.6,
      "occupancy_schedule": "OfficeSmall BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OfficeSmall ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OfficeSmall INFIL_QUARTER_ON_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OfficeSmall HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "OfficeSmall CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": 3,
      "service_water_heating_area": 5502,
      "service_water_heating_peak_flow_per_area": 0.0005452562704471102,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OfficeSmall BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Anesthesia",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Exam/Treatment",
      "lighting_per_area": 1.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "204_120_230",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "Treatment / Examination",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 8,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 108,
      "service_water_heating_peak_flow_per_area": 0.018518518518518517,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": 1.3333346236599153,
      "exhaust_fan_efficiency": 0.31,
      "exhaust_fan_power": 54.520672421626536,
      "exhaust_fan_pressure_rise": 1,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "OutPatientHealthCare Hours_of_operation",
      "exhaust_flow_fraction_schedule": "OutPatientHealthCare Hours_of_operation",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "BioHazard",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "204_120_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Cafe",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Dining Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.65,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 99.89,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "CleanWork",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Exam/Treatment",
      "lighting_per_area": 1.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "204_120_230",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "Clean Utility / Workroom",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 4,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Conference",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Conference/Meeting/Multipurpose",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.23,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Conference/meeting",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 49.95,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "DressingRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "136_78_222",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Elec/MechRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Exam/Treatment",
      "lighting_per_area": 1.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 5,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Public Spaces",
      "ventilation_secondary_space_type": "Public restrooms",
      "ventilation_per_area": 0,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "ElevatorPumpRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Exam/Treatment",
      "lighting_per_area": 1.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3.5,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.1,
      "electric_equipment_fraction_lost": 0.9,
      "electric_equipment_schedule": "OutPatientHealthCare ELEV_LIGHT_FAN_SCH_ADD_DF",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Public Spaces",
      "ventilation_secondary_space_type": "Public restrooms",
      "ventilation_per_area": 0,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Exam",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Exam/Treatment",
      "lighting_per_area": 1.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "136_78_222",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "Special Procedure Room, Diagnostic",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 6,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Hall",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor - Note 2",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.792,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Hall_infil",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor - Note 2",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.792,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "IT_Room",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Telephone/data entry",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Janitor",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH_20102013",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0.7,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2004",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Lobby",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Main entry lobbies",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "LockerRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lounge/Recreation",
      "lighting_secondary_space_type": "For Hospital",
      "lighting_per_area": 1.07,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Main entry lobbies",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15.01,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Lounge",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lounge/Recreation",
      "lighting_secondary_space_type": "For Hospital",
      "lighting_per_area": 1.07,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Main entry lobbies",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15.01,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "MRI",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Radiology/Imaging",
      "lighting_per_area": 1.32,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 10,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_159",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "X-ray, Diagnostic and Treatment",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 440,
      "service_water_heating_peak_flow_per_area": 0.004545454545454545,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": 1.0000009677449364,
      "exhaust_fan_efficiency": 0.31,
      "exhaust_fan_power": 166.5909435105255,
      "exhaust_fan_pressure_rise": 1,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "OutPatientHealthCare Hours_of_operation",
      "exhaust_flow_fraction_schedule": "OutPatientHealthCare Hours_of_operation",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "MRI_Control",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Radiology/Imaging",
      "lighting_per_area": 1.32,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 10,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "136_78_222",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "X-ray, Diagnostic and Treatment",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 168,
      "service_water_heating_peak_flow_per_area": 0.011904761904761904,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": 1.0000009677449364,
      "exhaust_fan_efficiency": 0.31,
      "exhaust_fan_power": 63.6074511585643,
      "exhaust_fan_pressure_rise": 1,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "OutPatientHealthCare Hours_of_operation",
      "exhaust_flow_fraction_schedule": "OutPatientHealthCare Hours_of_operation",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "MedGas",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "204_120_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "NurseStation",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Nurse Station",
      "lighting_per_area": 0.87,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_162_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "OR",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Operating Room",
      "lighting_per_area": 1.89,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 23.87,
      "gas_equipment_fraction_latent": 0,
      "gas_equipment_fraction_radiant": 0,
      "gas_equipment_fraction_lost": 0.5,
      "gas_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH",
      "electric_equipment_per_area": 4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_159",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Hospitals, Nursing and Convalescent Homes",
      "ventilation_secondary_space_type": "Operating rooms outpatient",
      "ventilation_per_area": 0.5,
      "ventilation_per_person": 30,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 20,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare OR_HTGSETP_SCH",
      "cooling_setpoint_schedule": "OutPatientHealthCare OR_CLGSETP_SCH",
      "service_water_heating_peak_flow_rate": 12,
      "service_water_heating_area": 472,
      "service_water_heating_peak_flow_per_area": 0.025423728813559324,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_OFFICE_SCH_20102013",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "PACU",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Recovery",
      "lighting_per_area": 1.15,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_159",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Hospitals, Nursing and Convalescent Homes",
      "ventilation_secondary_space_type": "PACU/Pre-Op Outpatient",
      "ventilation_per_area": 0.533,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 6,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 316,
      "service_water_heating_peak_flow_per_area": 0.006329113924050633,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "PhysicalTherapy",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Physical Therapy",
      "lighting_per_area": 0.91,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.5,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "154_230_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hospitals, Nursing and Convalescent Homes",
      "ventilation_secondary_space_type": "Physical therapy",
      "ventilation_per_area": null,
      "ventilation_per_person": 15,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 6,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 946,
      "service_water_heating_peak_flow_per_area": 0.0021141649048625794,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "PreOp",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Patient Room",
      "lighting_per_area": 0.62,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_159",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Hospitals, Nursing and Convalescent Homes",
      "ventilation_secondary_space_type": "PACU/Pre-Op Outpatient",
      "ventilation_per_area": 0.533,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 6,
      "occupancy_per_area": 10,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 263.5,
      "service_water_heating_peak_flow_per_area": 0.007590132827324478,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "ProcedureRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Emergency",
      "lighting_per_area": 2.26,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_159",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Hospitals, Nursing and Convalescent Homes",
      "ventilation_secondary_space_type": "Procedure Room Outpatient",
      "ventilation_per_area": 0.8,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 15,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 285,
      "service_water_heating_peak_flow_per_area": 0.007017543859649123,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Reception",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Main entry lobbies",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 29.97,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Soil Work",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Exam/Treatment",
      "lighting_per_area": 1.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "204_120_230",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "Clean Linen Storage",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 10,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": 1.6666682795748944,
      "exhaust_fan_efficiency": 0.31,
      "exhaust_fan_power": 79.50931394820536,
      "exhaust_fan_pressure_rise": 1,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "OutPatientHealthCare Hours_of_operation",
      "exhaust_flow_fraction_schedule": "OutPatientHealthCare Hours_of_operation",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Stair",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor - Note 2",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.792,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_CORRIDOR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Toilet",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Restrooms",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0.7,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-1999",
      "ventilation_primary_space_type": "Public Spaces",
      "ventilation_secondary_space_type": "Public restrooms",
      "ventilation_per_area": 0,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": 10,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": 1.6666682795748942,
      "exhaust_fan_efficiency": 0.31,
      "exhaust_fan_power": 34.075420263516584,
      "exhaust_fan_pressure_rise": 1,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "OutPatientHealthCare Hours_of_operation",
      "exhaust_flow_fraction_schedule": "OutPatientHealthCare Hours_of_operation",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Undeveloped",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0.7,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2004",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Outpatient",
      "space_type": "Xray",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Radiology/Imaging",
      "lighting_per_area": 1.32,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "OutPatientHealthCare BLDG_LIGHT_EXAM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 10,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "OutPatientHealthCare BLDG_EQUIP_SCH_BASE",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_159",
      "ventilation_standard": "GGHC v2.2",
      "ventilation_primary_space_type": "Health Care",
      "ventilation_secondary_space_type": "X-ray, Diagnostic and Treatment",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 20.02,
      "occupancy_schedule": "OutPatientHealthCare BLDG_OCC_SCH",
      "occupancy_activity_schedule": "OutPatientHealthCare ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "OutPatientHealthCare INFIL_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "OutPatientHealthCare HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "OutPatientHealthCare CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 2,
      "service_water_heating_area": 900,
      "service_water_heating_peak_flow_per_area": 0.0022222222222222222,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "OutPatientHealthCare BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Cafeteria",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Dining Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.65,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2.3588,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary KITCHEN_ELEC_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 100,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Cafeteria",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Classroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Classroom/Lecture/Training",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.24,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.3935,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Classrooms (ages 5-8)",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 25,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "ComputerRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Classroom/Lecture/Training",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.24,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.8581,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Classrooms (ages 5-8)",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 25,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Corridor",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor/Transition",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Gym",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Gymnasium/Fitness Center",
      "lighting_secondary_space_type": "Fitness Area",
      "lighting_per_area": 0.72,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_GYM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.46,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "154_230_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Sports and Entertainment",
      "ventilation_secondary_space_type": "Gym, stadium (play area)",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 30,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Gym",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Kitchen",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Food Preparation",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.99,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 453.7,
      "gas_equipment_fraction_latent": 0.1,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0.7,
      "gas_equipment_schedule": "SchoolPrimary KITCHEN_GAS_EQUIP_SCH",
      "electric_equipment_per_area": 17.6934,
      "electric_equipment_fraction_latent": 0.25,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0.2,
      "electric_equipment_schedule": "SchoolPrimary KITCHEN_ELEC_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_222_133",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 13.93,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": 100,
      "service_water_heating_area": 1808,
      "service_water_heating_peak_flow_per_area": 0.05530973451327434,
      "service_water_heating_system_type": "Dedicated",
      "booster_water_heater_fraction": 0.6,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": 180,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "exhaust_per_area": 0.7,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 572.9644137011418,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "SchoolPrimary Kitchen_Exhaust_SCH",
      "exhaust_flow_fraction_schedule": "SchoolPrimary Kitchen_Exhaust_SCH",
      "balanced_exhaust_fraction_schedule": "SchoolPrimary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Library",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Library",
      "lighting_per_area": 1.18,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_LIBRARY_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.3935,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Media center",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Lobby",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_LOBBYFLR1_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Mechanical",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Electrical/Mechanical",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.95,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.929,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.0034,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH_Offices",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "PrimarySchool",
      "space_type": "Restroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Restrooms",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolPrimary BLDG_LIGHT_BATH_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolPrimary BLDG_EQUIP_SCH_2010",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolPrimary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolPrimary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolPrimary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolPrimary HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolPrimary CLGSETP_SCH_NO_OPTIMUM",
      "service_water_heating_peak_flow_rate": 56.5,
      "service_water_heating_area": 2045,
      "service_water_heating_peak_flow_per_area": 0.02762836185819071,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SchoolPrimary BLDG_SWH_SCH",
      "exhaust_per_area": 0.293378304967726,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 104.17534794566214,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "QuickServiceRestaurant",
      "space_type": "Attic",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Attics",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": null,
      "lighting_fraction_radiant": null,
      "lighting_fraction_visible": null,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": null,
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": null,
      "electric_equipment_fraction_latent": null,
      "electric_equipment_fraction_radiant": null,
      "electric_equipment_fraction_lost": null,
      "electric_equipment_schedule": null,
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": null,
      "ventilation_primary_space_type": null,
      "ventilation_secondary_space_type": null,
      "ventilation_per_area": null,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": null,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": null,
      "cooling_setpoint_schedule": null,
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "QuickServiceRestaurant",
      "space_type": "Dining",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Dining Area",
      "lighting_secondary_space_type": "For Family Dining",
      "lighting_per_area": 0.89,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RestaurantFastFood BLDG_LIGHT_DINING_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 10.85,
      "electric_equipment_fraction_latent": 0.25,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RestaurantFastFood BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 70,
      "occupancy_schedule": "RestaurantFastFood BLDG_OCC_SCH",
      "occupancy_activity_schedule": "RestaurantFastFood ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": 0.112,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RestaurantFastFood INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RestaurantFastFood HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RestaurantFastFood CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "QuickServiceRestaurant",
      "space_type": "Kitchen",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Food Preparation",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.99,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RestaurantFastFood BLDG_LIGHT_KITCHEN_SCH_2010_2013",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 250.86,
      "gas_equipment_fraction_latent": 0.1,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0.7,
      "gas_equipment_schedule": "RestaurantFastFood FF_GAS_EQUIP_SCH",
      "electric_equipment_per_area": 25.166,
      "electric_equipment_fraction_latent": 0.25,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0.3,
      "electric_equipment_schedule": "RestaurantFastFood BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_222_133",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "RestaurantFastFood BLDG_OCC_SCH",
      "occupancy_activity_schedule": "RestaurantFastFood ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": 0.112,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RestaurantFastFood INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RestaurantFastFood HTGSETP_KITCHEN_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RestaurantFastFood CLGSETP_KITCHEN_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 40,
      "service_water_heating_area": 1250,
      "service_water_heating_peak_flow_per_area": 0.032,
      "service_water_heating_system_type": "Dedicated",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "RestaurantFastFood BLDG_SWH_SCH",
      "exhaust_per_area": 0.7,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 575.7279076578998,
      "exhaust_fan_pressure_rise": 0.502411575562701,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "RestaurantFastFood Hours_of_operation",
      "exhaust_flow_fraction_schedule": "RestaurantFastFood Hours_of_operation",
      "balanced_exhaust_fraction_schedule": "RestaurantFastFood Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule_2004"
    },
    {
      "template": "90.1-2010",
      "building_type": "Retail",
      "space_type": "Back_Space",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStandalone BLDG_LIGHT_BACK_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.75,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStandalone BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15,
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "occupancy_activity_schedule": "RetailStandalone ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStandalone INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Retail",
      "space_type": "Core_Retail",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Sales Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.68,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStandalone BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 550,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStandalone BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15,
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "occupancy_activity_schedule": "RetailStandalone ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStandalone INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Retail",
      "space_type": "Entry",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStandalone BLDG_LIGHT_ENTRY_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.3,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStandalone BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "occupancy_activity_schedule": "RetailStandalone ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStandalone INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStandalone FRONT_ENTRY_COOLING",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Retail",
      "space_type": "Front_Retail",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Sales Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.68,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStandalone BLDG_LIGHT_FRONT_2010_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStandalone BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15,
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "occupancy_activity_schedule": "RetailStandalone ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStandalone INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Retail",
      "space_type": "Point_of_Sale",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Sales Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.68,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStandalone BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStandalone BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15,
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "occupancy_activity_schedule": "RetailStandalone ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStandalone INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Retail",
      "space_type": "Retail",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Sales Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.68,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStandalone BLDG_LIGHT_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.3,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStandalone BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15,
      "occupancy_schedule": "RetailStandalone BLDG_OCC_SCH_2010",
      "occupancy_activity_schedule": "RetailStandalone ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStandalone INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStandalone HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStandalone CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Auditorium",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Audience/Seating Area",
      "lighting_secondary_space_type": "For Auditorium",
      "lighting_per_area": 0.79,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.46,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Public Assembly Spaces",
      "ventilation_secondary_space_type": "Auditorium seating area",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 150,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Auditorium",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Cafeteria",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Dining Area",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.65,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 7.15,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary KITCHEN_ELEC_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 100,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Cafeteria",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Classroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Classroom/Lecture/Training",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.24,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.929,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Classrooms (age 9 plus)",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 35,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "ComputerRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Classroom/Lecture/Training",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.24,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.858,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Classrooms (age 9 plus)",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 35,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Corridor",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Corridor/Transition",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Gym",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Gymnasium/Fitness Center",
      "lighting_secondary_space_type": "Fitness Area",
      "lighting_per_area": 0.72,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_GYM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.46,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "154_230_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Sports and Entertainment",
      "ventilation_secondary_space_type": "Gym, stadium (play area)",
      "ventilation_per_area": 0.3,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 30,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Gym",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 159.5,
      "service_water_heating_area": 21269,
      "service_water_heating_peak_flow_per_area": 0.0074991772062626355,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Kitchen",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Food Preparation",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.99,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 532.1,
      "gas_equipment_fraction_latent": 0.1,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0.7,
      "gas_equipment_schedule": "SchoolSecondary KITCHEN_GAS_EQUIP_SCH",
      "electric_equipment_per_area": 20.65,
      "electric_equipment_fraction_latent": 0.25,
      "electric_equipment_fraction_radiant": 0.3,
      "electric_equipment_fraction_lost": 0.2,
      "electric_equipment_schedule": "SchoolSecondary KITCHEN_ELEC_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_222_133",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 15.23,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_PSZ_AC",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 133,
      "service_water_heating_area": 2325,
      "service_water_heating_peak_flow_per_area": 0.05720430107526882,
      "service_water_heating_system_type": "Dedicated",
      "booster_water_heater_fraction": 0.6,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": 180,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "exhaust_per_area": 0.7,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 694.5023196377475,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "SchoolSecondary Kitchen_Exhaust_SCH",
      "exhaust_flow_fraction_schedule": "SchoolSecondary Kitchen_Exhaust_SCH",
      "balanced_exhaust_fraction_schedule": "SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule"
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Library",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Library",
      "lighting_per_area": 1.18,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_LIBRARY_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.93,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Educational Facilities",
      "ventilation_secondary_space_type": "Media center",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": 10,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Lobby",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Mechanical",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Electrical/Mechanical",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.95,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_Setback",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_Setback",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH_Offices",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_YES_OPTIMUM",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SecondarySchool",
      "space_type": "Restroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Restrooms",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SchoolSecondary BLDG_LIGHT_BATH_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.37,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SchoolSecondary BLDG_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SchoolSecondary BLDG_OCC_SCH",
      "occupancy_activity_schedule": "SchoolSecondary ACTIVITY_SCH",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SchoolSecondary INFIL_SCH_PNNL",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SchoolSecondary HTGSETP_SCH_Setback",
      "cooling_setpoint_schedule": "SchoolSecondary CLGSETP_SCH_Setback",
      "service_water_heating_peak_flow_rate": 52.2,
      "service_water_heating_area": 2260,
      "service_water_heating_peak_flow_per_area": 0.023097345132743363,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SchoolSecondary BLDG_SWH_SCH",
      "exhaust_per_area": 0.2812153843741127,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 110.36763444376396,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallDataCenterHighITE",
      "space_type": "ComputerRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "OfficeLarge",
      "lighting_secondary_space_type": "Data Center",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": null,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "DataCenter Lighting_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 100,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.1,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "DataCenter Equipment_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Miscellaneous Spaces",
      "ventilation_secondary_space_type": "Computer (not printing)",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": null,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": null,
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "DataCenter HTGSETP_SCH",
      "cooling_setpoint_schedule": "DataCenter CLGSETP_SCH",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallDataCenterLowITE",
      "space_type": "ComputerRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "OfficeLarge",
      "lighting_secondary_space_type": "Data Center",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": null,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "DataCenter Lighting_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 40,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.1,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "DataCenter Equipment_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Miscellaneous Spaces",
      "ventilation_secondary_space_type": "Computer (not printing)",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": null,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": null,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": null,
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "DataCenter HTGSETP_SCH",
      "cooling_setpoint_schedule": "DataCenter CLGSETP_SCH",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Corridor",
      "lighting_standard": "ASHRAE 90.1-2013",
      "lighting_primary_space_type": "Corridor - Note 2",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.792,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_CORRIDOR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Corridor4",
      "lighting_standard": "ASHRAE 90.1-2013",
      "lighting_primary_space_type": "Corridor - Note 2",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.792,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_CORRIDOR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0143,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Elec/MechRoom",
      "lighting_standard": "DOE Ref 1980-2004",
      "lighting_primary_space_type": "SmallHotel",
      "lighting_secondary_space_type": "Elec/MechRoom",
      "lighting_per_area": 0,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall AlwaysOff",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 198.2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall BLDG_ELEVATORS",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_175",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": null,
      "cooling_setpoint_schedule": null,
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "ElevatorCore",
      "lighting_standard": "DOE Ref 1980-2004",
      "lighting_primary_space_type": "SmallHotel",
      "lighting_secondary_space_type": "ElevatorCore",
      "lighting_per_area": 0,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall AlwaysOff",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": null,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall BLDG_ELEVATORS",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_175",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": null,
      "cooling_setpoint_schedule": null,
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "ElevatorCore4",
      "lighting_standard": "DOE Ref 1980-2004",
      "lighting_primary_space_type": "SmallHotel",
      "lighting_secondary_space_type": "ElevatorCore",
      "lighting_per_area": 0,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall AlwaysOff",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": null,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall BLDG_ELEVATORS",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_175",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": null,
      "occupancy_activity_schedule": null,
      "is_residential": null,
      "infiltration_per_exterior_area": 0.02801,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": null,
      "cooling_setpoint_schedule": null,
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Exercise",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Gymnasium/Fitness Center - RCR adj",
      "lighting_secondary_space_type": "Fitness Area",
      "lighting_per_area": 0.864,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_EXERCENTER_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.73,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall ExerciseCenter_Eqp_Sch",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "154_230_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Sports and Entertainment",
      "ventilation_secondary_space_type": "Health club/weight rooms",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 20,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 19.94,
      "occupancy_schedule": "HotelSmall ExerciseCenter_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "GuestLounge",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lobby",
      "lighting_secondary_space_type": "For Hotel",
      "lighting_per_area": 1.06,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 375,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2.42,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall Lobby_Eqp_Sch",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
      "ventilation_secondary_space_type": "Lobbies/prefunction",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 30,
      "occupancy_schedule": "HotelSmall Lobby_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "GuestRoom123Occ",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Guest Room",
      "lighting_secondary_space_type": "For Highway Lodging",
      "lighting_per_area": 0.75,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall GuestRoom_Eqp_Sch_Base",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_167_222",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
      "ventilation_secondary_space_type": "Bedroom/living Room",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 4.27,
      "occupancy_schedule": "HotelSmall GuestRoom_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": "Yes",
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall GuestRoom_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall Adva_OccGuestRoom_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": 2.22,
      "service_water_heating_area": 351,
      "service_water_heating_peak_flow_per_area": 0.006324786324786325,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "GuestRoom123Vac",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Guest Room",
      "lighting_secondary_space_type": "For Highway Lodging",
      "lighting_per_area": 0.75,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall AlwaysOff",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_167_222",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
      "ventilation_secondary_space_type": "Bedroom/living Room",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 4.27,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": "Yes",
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall GuestRoom_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall VacGuestRoom_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall VacGuestRoom_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": 2.22,
      "service_water_heating_area": 351,
      "service_water_heating_peak_flow_per_area": 0.006324786324786325,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "HotelSmall AlwaysOff",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "GuestRoom4Occ",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Guest Room",
      "lighting_secondary_space_type": "For Highway Lodging",
      "lighting_per_area": 0.75,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall GuestRoom_Eqp_Sch_Base",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_167_222",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
      "ventilation_secondary_space_type": "Bedroom/living Room",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 4.27,
      "occupancy_schedule": "HotelSmall GuestRoom_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": "Yes",
      "infiltration_per_exterior_area": 0.028,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall GuestRoom_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall Adva_OccGuestRoom_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall Adva_OccGuestRoom_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": 2.22,
      "service_water_heating_area": 351,
      "service_water_heating_peak_flow_per_area": 0.006324786324786325,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "HotelSmall GuestRoom_SHW_Sch",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "GuestRoom4Vac",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Guest Room",
      "lighting_secondary_space_type": "For Highway Lodging",
      "lighting_per_area": 0.75,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall AlwaysOff",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.1,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "78_167_222",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
      "ventilation_secondary_space_type": "Bedroom/living Room",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 4.27,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": "Yes",
      "infiltration_per_exterior_area": 0.028,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall GuestRoom_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall VacGuestRoom_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall VacGuestRoom_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": 2.22,
      "service_water_heating_area": 351,
      "service_water_heating_peak_flow_per_area": 0.006324786324786325,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "HotelSmall AlwaysOff",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Laundry",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Hospital",
      "lighting_secondary_space_type": "Laundry-Washing",
      "lighting_per_area": 0.6,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_LAUNDRY_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 129.9,
      "gas_equipment_fraction_latent": 0,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0,
      "gas_equipment_schedule": "HotelSmall LaundryRoom_Eqp_Gas_Sch",
      "electric_equipment_per_area": 2.57,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.2,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall LaundryRoom_Eqp_Elec_Sch",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "Coinoperated laundries",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 10,
      "occupancy_schedule": "HotelSmall LaundryRoom_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": 67.5,
      "service_water_heating_area": 1053,
      "service_water_heating_peak_flow_per_area": 0.0641025641025641,
      "service_water_heating_system_type": "Dedicated",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 180,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "HotelSmall LaundryRoom_SHW_Sch",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Mechanical",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Electrical/Mechanical",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.95,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_MECHROOM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": 0,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0.5,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.2,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_setpoint_schedule": "SmallHotel UnitHeater ClgSP Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Meeting",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Conference/Meeting/Multipurpose",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.23,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_MEETINGROOM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.574,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall MeetingRoom_Eqp_Sch",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Conference/meeting",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 50,
      "occupancy_schedule": "HotelSmall MeetingRoom_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_OFFICE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.28,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall OFF_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 7.14,
      "occupancy_schedule": "HotelSmall Office_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "PublicRestroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Restrooms",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_RESTROOM_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall Lobby_Eqp_Sch",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 2.85,
      "occupancy_schedule": "HotelSmall Lobby_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": 1.139566144206643,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 69.45023196377475,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "StaffLounge",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Lounge/Recreation",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.73,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 2,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall EmployeeLounge_Eqp_Sch",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Hotels, Motels, Resorts, Dormitories",
      "ventilation_secondary_space_type": "Lobbies/prefunction",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 51.28,
      "occupancy_schedule": "HotelSmall EmployeeLounge_Occ_Sch",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "HotelSmall CommonArea_Infil_Sch",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall CommonArea_HtgSP_Sch",
      "cooling_setpoint_schedule": "HotelSmall CommonArea_ClgSP_Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Stair",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Stairway",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.69,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_STAIR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_setpoint_schedule": "SmallHotel UnitHeater ClgSP Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Stair4",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Stairway",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.69,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_STAIR_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0664,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_setpoint_schedule": "SmallHotel UnitHeater ClgSP Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Storage",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.112,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_setpoint_schedule": "SmallHotel UnitHeater ClgSP Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Storage4Front",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.028,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_setpoint_schedule": "SmallHotel UnitHeater ClgSP Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SmallHotel",
      "space_type": "Storage4Rear",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Storage",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "HotelSmall BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "HotelSmall AlwaysOff",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "HotelSmall AlwaysOff",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.06644,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Always On",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "HotelSmall SemiHeated_HtgSP_Sch",
      "cooling_setpoint_schedule": "SmallHotel UnitHeater ClgSP Sch",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "StripMall",
      "space_type": "Strip mall - type 1",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Retail",
      "lighting_per_area": 1.4,
      "lighting_per_person": null,
      "additional_lighting_per_area": 0.42,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStripmall Type1_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStripmall Type1_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales combined by area",
      "ventilation_per_area": 0.2325,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "RetailStripmall Type1_OCC_SCH",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0495376,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStripmall Type1_Infil_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStripmall Type1_CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 1.8,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": "One Per Unit",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "RetailStripmall Type1_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "StripMall",
      "space_type": "Strip mall - type 2",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Retail",
      "lighting_per_area": 1.4,
      "lighting_per_person": null,
      "additional_lighting_per_area": 0.22,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStripmall Type2_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStripmall Type2_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales combined by area",
      "ventilation_per_area": 0.2325,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "RetailStripmall Type2_OCC_SCH",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0349328,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStripmall Type2_Infil_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStripmall Type2_CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 1.8,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": "One Per Unit",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "RetailStripmall Type2_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "StripMall",
      "space_type": "Strip mall - type 3",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Whole Building",
      "lighting_secondary_space_type": "Retail",
      "lighting_per_area": 1.4,
      "lighting_per_person": null,
      "additional_lighting_per_area": 0.07,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "RetailStripmall Type3_LIGHT_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.4,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "RetailStripmall Type3_EQUIP_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "171_222_78",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "General Sales combined by area",
      "ventilation_per_area": 0.2325,
      "ventilation_per_person": 0,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "RetailStripmall Type3_OCC_SCH",
      "occupancy_activity_schedule": "HotelSmall Activity_Sch",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0349328,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "RetailStripmall Type3_Infil_SCH",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM",
      "cooling_setpoint_schedule": "RetailStripmall Type3_CLGSETP_SCH_NO_SETBACK",
      "service_water_heating_peak_flow_rate": 1.8,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": "One Per Unit",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "RetailStripmall Type3_SWH_SCH",
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Bakery",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Deli/Bakery",
      "lighting_per_area": 0.99,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 8.53,
      "gas_equipment_fraction_latent": 0.1,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0.7,
      "gas_equipment_schedule": "SuperMarket Gas Equip New",
      "electric_equipment_per_area": 0.01,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": 5,
      "service_water_heating_area": 2334.5,
      "service_water_heating_peak_flow_per_area": 0.0021417862497322766,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SuperMarket Bldg Swh",
      "exhaust_per_area": 1.2402518232437685,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 520.8767397283107,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "SuperMarket HVACOperationSchd",
      "exhaust_flow_fraction_schedule": "SuperMarket HVACOperationSchd",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Corridor",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Corridor",
      "lighting_per_area": 0.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Deli",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Deli/Bakery",
      "lighting_per_area": 0.99,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": 8.53,
      "gas_equipment_fraction_latent": 0.1,
      "gas_equipment_fraction_radiant": 0.2,
      "gas_equipment_fraction_lost": 0.7,
      "gas_equipment_schedule": "SuperMarket Gas Equip New",
      "electric_equipment_per_area": 0.83,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "31_169_34",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": 5,
      "service_water_heating_area": 2334.5,
      "service_water_heating_peak_flow_per_area": 0.0021417862497322766,
      "service_water_heating_system_type": "Shared",
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": 140,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": 0.2,
      "service_water_heating_fraction_latent": 0.05,
      "service_water_heating_schedule": "SuperMarket Bldg Swh",
      "exhaust_per_area": 1.2402518232437685,
      "exhaust_fan_efficiency": 0.338,
      "exhaust_fan_power": 520.8767397283107,
      "exhaust_fan_pressure_rise": 0.5,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": "SuperMarket HVACOperationSchd",
      "exhaust_flow_fraction_schedule": "SuperMarket HVACOperationSchd",
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Dining",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Dining",
      "lighting_per_area": 0.65,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 3.83,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_157_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Food and Beverage Service",
      "ventilation_secondary_space_type": "Cafeteria/fast food dining",
      "ventilation_per_area": 0.18,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 70,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "DryStorage",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "DryStorage",
      "lighting_per_area": 0.63,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.31,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Storage rooms",
      "ventilation_per_area": 0.12,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 3.34,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Elec/MechRoom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Elec/Mech",
      "lighting_per_area": 0.95,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": null,
      "ventilation_primary_space_type": null,
      "ventilation_secondary_space_type": null,
      "ventilation_per_area": null,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Meeting",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Meeting",
      "lighting_per_area": 1.23,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "230_196_120",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Conference/meeting",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 50,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Office",
      "lighting_per_area": 1.11,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 5,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Produce",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Sales/Produce",
      "lighting_per_area": 3.3,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.05,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "Supermarket",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Restroom",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Restroom",
      "lighting_per_area": 0.98,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Public Spaces",
      "ventilation_secondary_space_type": "Public restrooms",
      "ventilation_per_area": 1.04,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Sales",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Sales/Produce",
      "lighting_per_area": 3.3,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 1.02,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_169_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Retail",
      "ventilation_secondary_space_type": "Supermarket",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 7.5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "SuperMarket",
      "space_type": "Vestibule",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Supermarket",
      "lighting_secondary_space_type": "Vestibule",
      "lighting_per_area": 0.66,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.7,
      "lighting_fraction_visible": 0.2,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "SuperMarket Bldg Light",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": null,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0.5,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "SuperMarket Bldg Equip New",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "169_31_31",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "General",
      "ventilation_secondary_space_type": "Corridors",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 8,
      "occupancy_schedule": "SuperMarket Bldg Occ",
      "occupancy_activity_schedule": "SuperMarket Activity",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0446,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "SuperMarket Infil New",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "SuperMarket Vestibule HtgSetp",
      "cooling_setpoint_schedule": "SuperMarket Vestibule ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": null,
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Warehouse",
      "space_type": "Bulk",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Warehouse",
      "lighting_secondary_space_type": "Medium/Bulky Material Storage",
      "lighting_per_area": 0.58,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.42,
      "lighting_fraction_visible": 0.18,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "Warehouse BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 200,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.237684638,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "Warehouse Bldg Equip",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "41_31_169",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Miscellaneous Spaces",
      "ventilation_secondary_space_type": "Warehouses",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "Warehouse BLDG_OCC_SCH",
      "occupancy_activity_schedule": "Warehouse Office Activity Schedule",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0444,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Warehouse Bulk Infil Schedule",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "Warehouse Bulk Storage Heating Setpoint Schedule",
      "cooling_setpoint_schedule": "Warehouse ClgSetp BulkStorage",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Warehouse",
      "space_type": "Fine",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Warehouse",
      "lighting_secondary_space_type": "Fine Material Storage",
      "lighting_per_area": 0.95,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.42,
      "lighting_fraction_visible": 0.18,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "Warehouse BLDG_LIGHT_STORAGE_SCH",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 300,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "Warehouse Bldg Equip",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_149_230",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Miscellaneous Spaces",
      "ventilation_secondary_space_type": "Warehouses",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": null,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 0,
      "occupancy_schedule": "Warehouse BLDG_OCC_SCH",
      "occupancy_activity_schedule": "Warehouse Office Activity Schedule",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0444,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Warehouse Fine Infil Schedule",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "Warehouse Fine Storage Heating Setpoint Schedule",
      "cooling_setpoint_schedule": "Warehouse Fine Storage Cooling Setpoint Schedule",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    },
    {
      "template": "90.1-2010",
      "building_type": "Warehouse",
      "space_type": "Office",
      "lighting_standard": "ASHRAE 90.1-2010",
      "lighting_primary_space_type": "Office-Enclosed",
      "lighting_secondary_space_type": "General",
      "lighting_per_area": 0.9,
      "lighting_per_person": null,
      "additional_lighting_per_area": null,
      "lighting_fraction_to_return_air": 0,
      "lighting_fraction_radiant": 0.37,
      "lighting_fraction_visible": 0.18,
      "lighting_fraction_replaceable": 1,
      "lpd_fraction_linear_fluorescent": 1,
      "lpd_fraction_compact_fluorescent": null,
      "lpd_fraction_high_bay": null,
      "lpd_fraction_specialty_lighting": null,
      "lpd_fraction_exit_lighting": null,
      "lighting_schedule": "Warehouse BLDG_LIGHT_OFFICE_SCH_2010",
      "compact_fluorescent_lighting_schedule": null,
      "high_bay_lighting_schedule": null,
      "specialty_lighting_schedule": null,
      "exit_lighting_schedule": null,
      "target_illuminance_setpoint": 500,
      "psa_nongeometry_fraction": null,
      "ssa_nongeometry_fraction": null,
      "notes": null,
      "gas_equipment_per_area": null,
      "gas_equipment_fraction_latent": null,
      "gas_equipment_fraction_radiant": null,
      "gas_equipment_fraction_lost": null,
      "gas_equipment_schedule": null,
      "electric_equipment_per_area": 0.75,
      "electric_equipment_fraction_latent": 0,
      "electric_equipment_fraction_radiant": 0,
      "electric_equipment_fraction_lost": 0,
      "electric_equipment_schedule": "Warehouse Office_Plug_SCH",
      "additional_electric_equipment_schedule": null,
      "additional_gas_equipment_schedule": null,
      "rgb": "120_230_199",
      "ventilation_standard": "ASHRAE 62.1-2007",
      "ventilation_primary_space_type": "Office Buildings",
      "ventilation_secondary_space_type": "Office space",
      "ventilation_per_area": 0.06,
      "ventilation_per_person": 5,
      "ventilation_air_changes": null,
      "minimum_total_air_changes": null,
      "occupancy_per_area": 1.96,
      "occupancy_schedule": "Warehouse BLDG_OCC_SCH",
      "occupancy_activity_schedule": "Warehouse Office Activity Schedule",
      "is_residential": null,
      "infiltration_per_exterior_area": 0.0433,
      "infiltration_per_exterior_wall_area": null,
      "infiltration_air_changes": null,
      "infiltration_schedule": "Warehouse Office Infil Schedule",
      "infiltration_schedule_perimeter": null,
      "heating_setpoint_schedule": "Warehouse HtgSetp",
      "cooling_setpoint_schedule": "Warehouse ClgSetp",
      "service_water_heating_peak_flow_rate": null,
      "service_water_heating_area": null,
      "service_water_heating_peak_flow_per_area": "",
      "service_water_heating_system_type": null,
      "booster_water_heater_fraction": null,
      "service_water_heating_target_temperature": null,
      "booster_water_heating_target_temperature": null,
      "service_water_heating_fraction_sensible": null,
      "service_water_heating_fraction_latent": null,
      "service_water_heating_schedule": null,
      "exhaust_per_area": null,
      "exhaust_fan_efficiency": null,
      "exhaust_fan_power": null,
      "exhaust_fan_pressure_rise": null,
      "exhaust_fan_maximum_flow_rate": null,
      "exhaust_availability_schedule": null,
      "exhaust_flow_fraction_schedule": null,
      "balanced_exhaust_fraction_schedule": null
    }
  ]
}